# Heat Pump Installation (Ducted)
key: hvac_ducted
applies: hvac
auto: ducted (heat pump|hp|system|unit)|air handler|filter media box|central heat pump
qa: true
order: 10

- Manual J heat load calculation uploaded to project file (Q70)
- ODU installed on permanent pad, stable, level, secured with bolts/adhesive (Q75-76)
- Risers used to keep the unit above debris and snow (Q77)
- Line set length recorded on this work order (Q78)
- Refrigerant charge adjustments recorded (Q78)
- Line set insulation covers the ENTIRE run — zero exposed copper (Q80)
- Rigid line hide protects every exposed line set section (Q80)
- Wall penetrations sealed with foam (Q80)
- Condensate drains sloped down and away from the building (Q79)
- 4" MERV 11+ air filter in filter media box with air-tight gasket (Q71, Q74)
- Installed on a dedicated electrical circuit (Q72)
- Thermostat on an interior wall, clear of registers, sunlight, drafts (Q73)
